# Mesura elèctrica en circuits electrotècnics i màquines elèctriques. Instruments de mesura. Tipologia, característiques i funcionament. Abastos. Sensibilitat. Precisió. Errors. Simbologia. Tècniques i procediments de mesura amb instruments fixos i portàtils. Interpretació de resultats. Precaucions.

La mesura elèctrica és una part essencial de l'electrotècnia i el manteniment, puix que permet verificar que una instal·lació compleix amb les seues condicions de funcinament, detectar avaries, optimitzar consums i garantitzar la seguretat de persones i equips. Als tallers mecànics, on conviuen diversitat de màquines ferramenta, quadres de potència i automatismes, resulta necessària la mesura i correcta interpretació de les dades. Una mesura mal presa, pot conduir a fallades, parades o mal funcionament del equips.

Cal destacar, que la medició elèctrica implica també una tècnica i unes precaucions molt majors respecte a la metrològica, puix que en aquest tipus, l'instrument s'utilitza a un equip el qual esta energitzat i és perillós.

El següent tema desenvoluparà, en primer lloc, les magnituds objecte de mesura, a continuació, els instruments, la seua tipologia i funcionament, en tercer lloc, les característiques metrològiques, els errors i la simbologia normalitzada, tècniques de mesurament amb instruments portàtils i fixos i darrerament, la interpretació de resultats i tècniques de seguretat.

## Magnituds

Les habituals són la tensió, diferència de potencial entre dos punts; intensitat, que circula per conductor, del qual interessa el valor eficaç i en presència d'electrònica, el seu contingut harmònic; la resistència, impedància i els seus components de reactància inductiva i capacitiva; freqüència; potències, descomposades entre potència activa (la realment transformada en treball), reactiva (mesurada en voltsampers), que representa intercanvi d'energia entre camps elèctrics i magnètics, i potència aparent, en voltampers també, que en règim senoidal coincideix amb el cosenus de l'angle de desfasament.

A aquestes, cal afegir-hi les mesures típiques d'instal·lació, com la resistència d'aillament, de terra, corrent de dispar i temps de dispar del diferencial, qualitat de subministrament, sobretensions i distorsió harmònica. 

En les màquines elèctriques, interessa també, l'aillament, el corrent d'arrancada, velocitat, par i rendiment, així com magnituds no elèctriques com el calfament, o la vibració, a fi de desenvolupar un diagnòstic.

## Instruments de mesura

Els instruments es classifiquen pel seu principi de funcionament, presentació i la forma de connexió. Els analògics, no molt utilitzats ara per ara, basen el seu funcionament en el desviament d'una agulla. El de bobina mobil, respon al valor mitja i mesura en corrent continua.

Els instruments digitals, els quals dominen hui en dia, converteixen una magnitud en un senyal digital mitjançant un convertidor analogico-digital, representant-la numèricament. La lectura és immediata i permet funcions de registre, càlcul i comunicació. Malgrat això, poden induir una falsa sensació d'exactitud, puix que molts digits no signifiquen poca incertessa. Per la seua funció es distingeixen el voltímetre, el qual es connecta en paral·lel, l'amperímetre, que es connecta en sèrie, l'homnetre, que mesura la resistència injectant corrent en un circuit desenergitzat, el multímetre, que inclou totes les funcions mencionades anteriorment, juntament amb la continuitat, freqüència i temperatura, la pinça amperimètrica, que mesura la intensitat sense obrir el circuit, el medidor d'aillament, detector de tensió sense contacte, osciloscopi, 

Els instruments fixes de quadre mesuren de forma permanent i permeten la supervisió i registre. Voltímetre, amperímetre, analitzadors de xarxa i centrals de mesura, els mquals concentren totes les magnituds en un equip només, el qual té comunicació amb elements de supervisió. La connexió directa d'aquests és només possible sota baixa tensió i amb intensitats reduïdes, per aquest motiu, s'empren transformadors de mesura, els quals s'intercalen al circuit per baixar el corrent a valors normalitzats. Mai cal deixar-la a circuit obert, ja que podria provocar tensions perilloses als bornes, raó per la qual utilitza bornes curtcircuit. S'afegeixen sensors efecte hall i obines rogowski, que permeten mesurar corrents elevades sense saturació. 

## Característiques metrològiques

L'abast és l'interval entre els valors mínims i màxims que un instrument pot mesurar. En els aparells de diversos rangs sempre s'ha d'elegir l'immediatament superior al valor esperat, i davant un valor desconegut, començar pel major i descendre. Aquesta pràctica protegeix l'instrument i millora la lectura, tot i que hui en dia els aparells de rang automàtic ja realitzen aquesta sel·lecció. 

La resolució és la menor variació de la magnitud que un instrument pot apreciar, determinada en els digitals pel darrer digit. La sensibilitat és el quocient entre la variació de la indicació i la variació de la magnitud que la produeix, és a dir, la pendent de la curva de resposta, als voltímetres analògics s'expersava en ohmnis per volt, valor que informa de la seua resistència interna. La exactitud expressa la proximitat entre el valor mesurat i el valor vertader, mentre que la precisió la dispersió der mesures repetides. 

La incertesa, quantifica l'interval on es troba el valor vertader, en els instruments digitals s'expresa com un percentatge de la lectura més un nombre de digits. 

En els instruments analògics s'utilitza la classe de precissió, que expressa l'error màxim admisible com un percentatge del valor de fons d'escala, d'ací es dedueix que l'error absolut és constant a tota l'escala, per aquest motiu, creix quan es mesuren valors xicotets, això determina la regla de treabllar sempre l'últim terç de l'escala. S'afegeix la repetibilitat, el temps de resposta, la impedància d'entrada i la traçabilitat de la calibració que ha d'estar vigent i documentada per tindre valor. 

## Errors i simbologia

Els errors es poden classificar en sistemàtics, els quals es repeteixen amb el mateix signe i magnitud, cosa que fa que es puguen corregir una vegada identificats, i aleatoris, de causa no controlada que es tracten estadisticament i es redueixen repetint la mesura. 

Pel seu origen es distingeixen els errors d'instrument, per la seua classe, calibració, deriva i resolució; els de mètode, entre es que destaca l'efecte de càrrega (l'alteració que l'instrument introdueix al circuit), els errors de l'operador, que poden ser provocats per lectura, elecció del rang, connexió incorrecta o interpretació inadequada, i els ambientals (temperatura, camps electromag, humitat i posició de l'instrument). L'error absolut és la diferència entre el valor mesura i el vertader 

La simbologia dels elements, normalitzada per UNE-EN 60051, es marca en la seua esfera o en la seua placa i indica el funcionament, la naturalesa del corrent, la posició d'ús, la tensió d'assaig i les advertències de precaució. També s'afegeixen els marcats de seguretat, entre ells la categoria, la qual es divideix en 4 nivells

## Tècniques i procediments de mesura

La mesura de la tensió es realitza connectant el voltímetre en paral·lel amb l'element, verificant prèviament el seu funcionament. La intensitat, exigeix intercalar l'amperímetre en sèrie, la cual cosa, obliga a obrir el circuit, per aquest motiu s'utilitza la pinça amperimètrica, la qual "abraça" només un conductor. La resistència es mesura sempre sense tensió i amb l'element sempre desconnectat almenys d'un dels extrems amb l'objectiu d'evitar camins paral·lels. La potència activa es mesura amb un vatímetre, el qual exigeix connectar el seu circuit de tensió en paral·lel i el d'intensitat en sèrie, en sistemes trifàsics de 4 fils, s'utilitzen tres vatímetres, i en els de 3 fils, dos vatímetres (mètode de Aron), la seua suma algebrica dona la potència total, mentre que la diferència la reactiva. 

La verificació reglamentària de les instal·lacions compren la mesura de la continuitat dels conductors e protecció, la resistència d'aillament, entre conductors actius i entre aquestos i terra amb els valors mínims que fixa el reglament. També la impedancia del bucle de defecte, que determina si la protecció actuarà en el temps exigit, i el temps de dispar dels diferencials. Tot els resultats es documentaran al certificat d'instal·lació.

Quan es tracta de màquines elèctriques, particularment en el motor asincron trifàsic, les mesures habituals són: resistència ohmnica dels devanats, mesurada amb microhmnetre i comparada entre fases, el seu desequilibri pot implicar connexions deficients, corregint sempre a la temperatura de referència; resistència d'aillament de devanats, mesurada amb un meghòmetre a tensió adewquada, el valor mínim orientatiu és un megaohmni per kilovolt; l'index d'absorció i de polarització, que informen de l'estat i humitat de l'aillament; la mesura de tensions i intensitats en les tres fases, el seu desequilibri ha de ser reduït perquè un de tensió produeix un de molt major de corrent i un calfament molt elevat; corrent d'arrancada; factor de potència; velocitat; potència absorbida; temperatura de la carcasa i rodaments; i les vibracions que detecten desequilibros i desalineaments. En els transformadors es mesura la relació de transformació, l'assaig de buit i curtcircuit.

## Interpretació de resultats i precaucions

Un valor mesurat només pren sentit quan es compara amb una referència (valor nominal, reglamentari, del fabricant, històric...), per aquest motiu, la pràctica exigeix registrar les mesures de referència en la posada en marxa, forçant mantindre un historial, puix que una tendència dona més informació que un valor aillat. En la interpretació, s'ha de considerar la incertèsa de la mesura, les condicions el les que es va prendre i la coherència entre magnituds. Arran de les dades cal passar cap a una decisió tècnica (acceptar, corregir, reparar, substituir o vigilar) 

Respecte a les precaucions, aquestes són de caràcter obligatori: desconnectar, previndre realimentacions, verificar ausència de tensió, posar a terra i senyalitzar la zona. Tot això ho ha de realitzar un treballador qualificat o autoritzat, amb procediment escrit, epis, ferramentes aillades i un instrument de mesura adequat. Cal també respectar les regles de connexió, començant pel conductor de referència i retirant-lo el darrer, mai treballar sol, verificar el comprobador abans i després d'una mesura... Els instruments s'han de mantindre calibrats i conservar-se adequadament