# Els motors elèctrics de corrent altern i corrent continu en servici: Placa de característiques. Connexió de la placa de bornas. Proteccions. Refrigeració. Acoblaments entre motor i màquina accionada. Subjecció del motor a l'entorn de funcionament: formes i aplicació. Alimentació. Sistemes d'arrancada, frenada i inversió del sentit de gir en buit i en càrrega. Paràmetres que possibiliten la regulació de la velocitat. Reglamentació i normativa.

El motor elèctric és el principal mitja de conversió d'energia elèctrica en mecànica de la industria. S'utilitza per accionar màquines ferramenta, bombes, ventiladors, compresors i premses. La seua fiabilitat, rendiment, facilitat de control i ausència de emisions ho han convertit en una tecnologia predominant en la industria. Aquest tema concretament fa emfasi en el motor en servei, és a dir, en els aspectes pràctics que el tècnic ha de dominar, donant per suposada la teoria electromagnètica.

El tema desenvolupa, en primer lloc, la classificació dels motors i els seus principis bàsics; en segon, la placa de caracterísitiques; connexionat; proteccions, refrigeració, acoblaments i subjeccions; alimentació i sistemes de arrancada, frenada i inversió; darrerament, la regulació de la velocitat i la reglamentació aplicable. 

## Classificació i principis

Els de corrent altern trifàsics asincrons o de inducció són els més utilitzats a la industria. L'estator, alimentat amb un sistema trifàsic, crea un camp magnètic giratori, aquest camp indueix corrents al rotor, el qual gira a una velocitat inferior, puix que sense diferència, no hi hauria inducció. El rotor pot ser de gabia d'esquirol, amb barres d'alumini o cobre curtcircuitades, robust, econòmic i sense manteniment elèctric, o bobinat amb anells lliscants, que permet intercalar resitències en el rotor per millorar l'arrancada i millorar la velocitat, hui en dia està en desús gràcies als variadors. 

Els motors síncrons giren exactament a la velocitat del sincronisme i els d'imants permanents són la base dels servomotors; els monofàsics, es limiten a potències baixes.

Els de corrent continua, formats per un inductor i un induït, ofereixen una regulació de la velocitat senzilla i precisa, a més d'un par d'arrancada elevat. 

## Placa de característiques

UNE-EN 60034 es un document d'identitat del motor i la primera referència per la seua instal·lació i manteniment. Conté el fabricant, tipus i número de sèrie; potència nominal (mecànica útil); tensions nominals i la connexió corresponent; la freqüència; velocitat nominal a plena càrrega; rendiment, juntament amb la classe de eficiència; servei o règim de funcionament; classe tèrmica de l'aillament; grau de protecció IP; factor de servei; dades dels rodaments i lubricació. Una correcta interpretació d'aquestes dades permet dimensionar la línia i les proteccions.


## Connexió de la placa de bornas

La caixa de bornas del motor trifàsic disposa de 6 bornes corresponents a l'inici i final de cada una de les 3 fases de devanat, disposats de forma que els finals queden desplaçats respecte als principis per facilitar els ponts. En la connexió en estrella s'uneixen els tres finals mitjançant ponts horitzontals i la xarxa es connecta als principis. En la connexió en triangle, s'uneix el final de cada fase amb el principi de la següent amb ponts verticals, cada fase queda sotmessa a la tensió de la xarxa completa. 

Connectar en triangle un motor que hauria d'anar en estrella sotmet cada fase a una tensió 3 voltes superior, cosa que pot cremar el motor, mentre que a l'inrevés, es redueix el par un terç, 

Els motors de corrent continu, disposen de bornes per l'induït, per l'exitació en derivació o en sèrie i pels devanats de compensació. En tots els casos els ponts d'apreten al par indicat, el conductor de protecció es connecta al borne de terra i el premsaestopas ha de garantitzar el grau de protecció. 

## Proteccions

Els motors s'han de protegir davant les sobrecàrregues, curtcircuits, falta de fase, sobretensions, subtensions, calfament excessiu, y defectes d'aillament. A banda, ha de protegir les persones d'avant contactes directes i indirectes. La protecció davant curcircuits es realitza mitjançant fusibles o a interruptors automàtics magnètics; Davant les sobrecàrregues al relé tèrmic, que simula el calfament del motor.

La falta de fase, que fa funcionar al motor en monofàsic amb sobreintensitat, es detecxta gràcies al diferencial de fases dels relés tèrmics, o amb relés de vigilància de xarxa; la protecció tèrmica directa es fa amb sondes PTC, les quals mesuren la temperatura real i protegeixen davant de causes que no alteren el corrent com la obstrucció del ventilador o les temperatures ambient elevades. La protecció de les persones es garantitza itjançant la posada a terra de la carcasa i dels diferencials. Els relés electrònics de protecció integren totes estes funcions i a banda, afegeixen la protecció contra el bloqueig del rotor, les arrancades excesives i comuniquen amb el sistema de control. 

## Refrigeració, acoblaments i subjecció

Les pèrdues del motor en el cobre i el ferro es transformen en calor que ha d'evacuar-se per no superar la temperadura admisible del aillament. El mètode de refrigeració es designa amb el codi IC. Existeixen amb ventilador propi montat sobre l'eix, natural sense ventilador, amb conductes de refrigeració per aigua.

El grau de protecció es designa amb IP la primera xifra és la protecció davant els sòlids, mentre que la segona davant l'aigua. La instal·lació ha de garantitzar la lliure circulació de l'aire de refrigeració, respectar la distancia lliure darrere del ventilador, i mantindre netes les aletes. 

La transmissió del par del motor a la màquina pot ser directa, mitjançant acoblament quan les velocitats coincideixen o mitjançant transmissió intermitja de corretges, engranatges, cadenes o reductors quan és necessari adaptar velocitat i par. Els acoblamernts poden ser rígids, que exigeixen alineació perfecta (màquina i motor formen conjunt indeformable) o elàstics i flexibles. L'alineament, però, és crític, els acoblaments flexibles ho toleren però no l'eliminen i pot provocar esforços, vibraments i rotures. 

La subjecció es realitza d'acord amb la forma constructiva del motor d'acord amb UNE 60034. IM B o IM V. El motor cal fixar-ho sobre una superfície plana i rígida comprovant l'ausència del peu coix, amb caragols al par previst i montar-se sobre carrils tensors quan la transmissió exigeix regular la tensió.

## Alimentació, arrancada, frenada i inversió

L'alimentació ha de proporcionar la tensió i la freqüència nominals amb variacions reduïdes, puix que una tensió inferior augmenta el corrent i el calfament i redueix el par, i un desequilibri entre fases de pocs punts, produeix desequilibris de corrent molt majors a més d'un calfament desproporcionat. 

El motor asincron absorbeix en l'arrancada directa un corrent de 5 a 8 vegades la nominal, que produeix caigudes de tensió en la xarxa i esforços mecànics en la transmissió. Per aquest motiu, s'utilitzen sistemes d'arrancada que redueixen aquesta punta. El reglament limita per motors connectats a les xarxes públiques la relació entre el corrent d'arrancada i el nominal. 

L'arrancada directa amb contactor i guardamotor és la més senzilla i la que proporciona el par més elevat.
L'arrancada estrella triàngle, connecta inicialment connecta inicialment el motor en estrella amb el que cada fase rep: la tensió reduïda en arrel de 3 i la corrent i el par d'arrancada es redueixen un terç. La tensió nominal del motor ha de coincidir amb la xarxa, i. és unicament adequat per màquines que arrenquen amb poca càrrega, com ventiladors o bombes. 
L'arrancada suau o progressiva, utilitza tiristors per elevar gradualment la tensió eliminant els colps mecànics, i limitant el corrent, permet també una parada suau.

El variador de freqüència arranca el motor augmentant simultàniament la freqüència i la tensió, cosa que provoca que el motor augmente el seu par nominal des de velocitat nula, amb un corrent pròxim al nominal, aquest mètodo permet regular la velocitat.
Al motor de rotor bobinat s'utilitza l'arrancada per resistències rotòriques que augmenten el par d'arrancada reduïnt el corrent.

Respecte de la frenada, aquesta pot ser mecànica o elèctrica. El sistema de frenada electromecànic, montat a la part posterior del motor, actua per molls i es llibera quan s'aplica tensió al seu electroimant, cosa que provoca frenada quan es talla l'alimentació; és un fre de seguretat positiva, obligat en els elevadors, pots grua, i eixos veritcals, on la pèrdua d'alimentació no pot provocar la caiguda de la càrrega. La frenada elèctrica per contracorrent inverteix dues fases amb el motor en marxa, això provoca que gire en sentit contrari i el motor frena de manera brusca, cal desconnectar-ho quan arribe a velocitat nula. La frenada per injecció de corrent continua desconnecta el motor de la xarxa i li transmet corrent continua a dos fases, cosa que crea un camp fix que frena sense risc d'inversió. La frenada dinàmica disipa en una resistència l'energia que el motor torna funcionant com un generador.

La inversió del sentit de gir del motor asíncron trifàsic s'aconsegueix intercanviant dues de les fases, això es realitza amb dos contactors enclavats de manera elctrica i mecànica 

## Regulació de la velocitat

La velocitat del motor asincron respón a la expressió que la fa igual a 60 vegades la freqüència dividida entre el nombre de pars del pols i multiplicada per 1 menys el lliscament. Els paràmetres que permeten regular-la són 3. El nombre de pols modificat mitjançant devanats independents. El lliscament es modifica mitjançant resistències rotòriques o reduïnt la tensió d'alimentació, aquests redueixen el rendiment, per tant no s'utilitzen molt. La freqüència es modifica mitjançant el variador de freqüència, rectifica la tensió de xarxa, la emmagatzema en un circuit intermedi de continua i la ondula novament mitjançant transistors, hui en dia es aquest el mètode universal. El variador manté constant la relació entre tensió i freqüència per davall de la freqüència nominal, conserva el flux i manté el par constant. Els seus avantatges són la regulació continua, l'arrancada i frenada suaus, la protecció integral del motor, i l'estalvi energétic en màquines de par variable. Els inconvenients són la generació d'harmònics i interferències electromagnètiques, que obliguen a utilitzar filtres i cables apantallats, les corrents per rodaments, i la reducció de la ventilació a baixa velocitat. 

En els motors de corrent continua la velocitat és proporcional a la força contraelectromotriu, dividida pel flux i es regula variant la tensió de l'induït per baix de la nominal amb par constant o potencia constant. Ofereix una regulació senzilla i precisa. 

## Reglamentació i normativa

La instal·lació dels motors està regulada pel reglament electrotècnic de baixa tensió i per la instrucció tècnica complementaria dedicada a les instal·lacions de receptors a motor, la qual estableix el dimensionament dels conductors al 125% de la instensitat nominal, la obligació de protegir els motors contra curtcircuits i sobrecàrregues, protecció contra la falta de tensió quan la rearrancada puga ser perillosa, i limitació de corrent d'arrancada per motors connectats a la xarxa pública. IEC 60204 regula la seguretat de màquines amb els mànecs, parades d'emergència, colors i senyalització. 

Les csaracterístiques constructives d'assaig i construcció dels motors UNE 60034 que abarca els graus de protecció, marcat bornes, assajos d'eficiencia i rendiment. S'afegeix també la normativa de màquines 1230/2023 EU, risc elèctric i disseny ecològic.